# PSCAD 仿真结果数值验证方法论

> 训练对话的硬规矩:任何模型/修改必须以"可核对的数据或截图"收尾,并与理论对应。
> 参考代码:examples/ 下 check_*.py、show_rmsinst.py、dump_topology.py;原始记录见 docs/source-notes/。

## 何时加载
任何需要判定"仿真结果对不对 / 模型是否健康 / 把结果整理成验证表"的任务。

## 1. 数据取数
- 首选运行时文本:`case.output()[-N:]` 尾部看状态码与报错;完整数据进 .out 文件。
- .out 解析:
  - 文件开头有**文本文件头**(首行不是数据);读入后先剥离表头行。
  - 各行字段数可能不一致 → 按已知列数取数并对短行容错(跳行不炸)。
  - 时间戳列+多通道列:稳态分析只取 t> 阈值(如 t>0.4s / 0.8s / 1.4s,按模型说明)后的均值。
  - `from mhi.pscad.utilities.file import OutFile` 是官方读取辅助,优先使用;仍要处理表头。
- 波形画面:曲线数据从 .out 或 Curve 文件读取;截图用于给人看(GUI 截图见 pscad-automation §2)。

## 2. 稳态核对(三段式,每次必写)
1. **实测**:通道稳态均值 + 峰峰值/纹波(必要时)。
2. **理论**:先手算公式——整流/逆变经典公式、SPWM 基波 m·Vdc/2、变比、费兰蒂、转差等(各领域公式见 model-library/lcc-hvdc 技能)。
3. **判据**:偏差 < ~2% 属正常(含源阻抗/漏抗压降/滤波误差);列出 实测/理论/偏差 表。

## 3. 频域与谐波特征
- FFT 最小二乘拟合:用 cos/sin 基函数拟合目标频率(基波/边带/纹波主频)得到幅值,比粗略读峰更稳。
- 常用特征频率判据:
  - 载波边带簇:f_sw ± f1(如 1980±60 Hz)
  - 12 脉动 LCC 总直流纹波:720 Hz(12×60);单桥 6 脉动对地:360 Hz
  - 交流特征谐波:12k±1 次(最低 11/13 次,11 次≈9%、13 次≈7.7% 基波)
- 判断"是否故障":纹波主频=换相固有频率 且 α/γ 纹波极小 → 正常换相脉动,不是控制失稳(无需调 PI;减小靠加大 Ld/加滤波电容 10~50µF/加 11、13 次滤波器)。

## 4. 器件/子系统动作判据(大型系统体检)
- **开关事件计数**:统计输出或日志中矩阵开关事件次数——12 脉动正常换相对应每周期大量事件(如 1682 次/1s);发电机子系统计数应与基线一致(如 301 次/1s vs 661 次/2s)。计数异常(过低)≈ 器件没在动作/被闭锁。
- 锁相/控制通道:THETA≈ω(如 376 rad/s)、id/iq 跟踪参考 → 控制正常。
- 多机:各机同转速、功率按功角分配。

## 5. 常见"数值对不上"的根因顺序
1. 量纲/单位:参数单位后缀(如 '100.0 [kV]')、pu vs 有名值、弧度 vs 度(FP=0 的 AO 是弧度!)、kA vs A。
2. 测量点位置:半桥对地 vs 总电压;双桥串联时 VDC_LCC≈Vd/2。
3. 保留名/滤波:测量低通带宽是否滤掉谐振;realpole 增益是否应为 1(kA 直通),照搬 CIGRE 的 G=0.5 会把控制平衡点减半。
4. 参考地:直流侧接地方式(直接接地 vs 1MΩ 中点)影响对地测量。
5. 理论公式本身的假设(理想空载、忽略源阻抗)与仿真边界差异。

## 6. 拓扑/工程自检(写脚本前与报错后)
- 解剖工程结构:遍历 canvas.components()、读 c.parameters()、按 defn_name 过滤 GraphFrame/overlay/pgb(见 demo10~19 序列)。
- 需要看 .pscx XML 内部结构(端口/布线/wire)时用 dump_topology.py、dump_defn.py 类脚本(只读解析,不动 GUI)。
- 布线与空信号问题在构建期会以 error 报出 → 对照 automation 技能 §5 坑表。

## 维护说明
新验证手段(如新增频谱/指标)经验证后追加小节,并补一个可复跑脚本到 examples/。
